{
  "description": "h09 (DOAS with DCV, 0.80/0.80 wheel, variable-volume relief fan; radiant ceiling on the ventilation schedule) with the 16 C radiant loop designed for a 5 K temperature difference instead of 4 K.",
  "design_intent": "Reduce terminal pumping at unchanged head: 20% less radiant-loop design flow. Risk: a warmer mean panel water temperature lowers panel output per m2, which could raise the PMV hot share (h09: 6.8%, comfort 92.1%).",
  "case_id": "h10",
  "air_process_design": {
    "load_basis": "h09 simulated: July hour zone 27.9 C / 11.4 g/kg, panel surface 23.5 C, supply 15.2 C / 8.7 g/kg; January hour zone 27.7 C / 9.5 g/kg. A 5 K loop difference raises the mean water temperature by about 0.5 K at design flow; the variable-flow panels compensate with flow at part load.",
    "cooling": {
      "process_notes": "Outdoor 27.2 C / 21.8 g/kg -> wheel at 0.80/0.80 against 27.9 C / 11.4 g/kg exhaust -> 27.8 C / 13.5 g/kg -> DOAS coil to 12 C -> fan +3.2 K -> zone; radiant panels at about 23.5 C surface.",
      "states": {
        "outdoor": {
          "temperature_c": 26.9,
          "humidity_ratio_g_kg": 21.6
        },
        "heat_recovery_outlet": {
          "temperature_c": 27.8,
          "humidity_ratio_g_kg": 13.5
        },
        "coil_outlet": {
          "temperature_c": 12.0,
          "humidity_ratio_g_kg": 8.7
        },
        "doas_zone_supply": {
          "temperature_c": 15.2,
          "humidity_ratio_g_kg": 8.7
        },
        "zone": {
          "temperature_c": 27.9,
          "humidity_ratio_g_kg": 11.4
        }
      },
      "radiant_surface_temperature_c": 23.6
    },
    "heating": {
      "process_notes": "Winter ventilation: wheel bypassed (outdoor enthalpy below exhaust), coil cools sensibly to 12 C, fan +3.2 K; zone floats below the 26 C operative setpoint on internal gains.",
      "states": {
        "outdoor": {
          "temperature_c": 17.7,
          "humidity_ratio_g_kg": 8.6
        },
        "heat_recovery_outlet": {
          "temperature_c": 17.7,
          "humidity_ratio_g_kg": 8.6
        },
        "coil_outlet": {
          "temperature_c": 12.0,
          "humidity_ratio_g_kg": 8.6
        },
        "doas_zone_supply": {
          "temperature_c": 15.2,
          "humidity_ratio_g_kg": 8.6
        },
        "zone": {
          "temperature_c": 27.7,
          "humidity_ratio_g_kg": 9.5
        }
      }
    }
  },
  "hvac_script": "dcv_relief_fan_and_placeholder_coil.rb",
  "engineering_basis": "Catalog radiant series and air-side options unchanged. Script: relief fan type constant volume -> variable volume at the relief fan's own pressure rise (the baseline relief pressure), total efficiency 0.55 and motor efficiency 0.92, with the toolkit variable-volume power coefficients; disabled DOAS heating coil water flow set to zero.",
  "tool_plan": {
    "case_id": "h10",
    "strategy_summary": "DOAS (DCV, 0.80/0.80 enthalpy wheel with bypass) + radiant ceiling on a 16 C low-lift water-cooled chiller + 7 C water-cooled DOAS chiller, no heating; radiant terminals available only during the ventilation schedule. Radiant loop design temperature difference 5 K.",
    "tool_calls": [
      {
        "tool": "construct_doas_lowtemp_radiant",
        "args": {
          "high_lift_source": "water_cooled_chiller",
          "low_lift_source": "water_cooled_chiller",
          "heating_source": "none",
          "cooling_capacity_method": "autosize",
          "heating_capacity_w_per_m2": 68.49,
          "cooling_design_surface_temperature_c": 17.5,
          "cooling_design_air_temperature_c": 26.0,
          "heating_design_surface_temperature_c": 30.0,
          "heating_design_air_temperature_c": 20.0,
          "cooling_control_throttling_range_c": 0.5,
          "dewpoint_safety_offset_c": 2.0,
          "requires_doas": true,
          "condensation_control": "SimpleOff",
          "radiant_surface_type": "Ceilings",
          "intersect_and_match_surfaces": true,
          "temperature_control_type": "OperativeTemperature",
          "cooling_control_temperature_c": 26.0,
          "heating_season_cooling_control_temperature_c": 24.0,
          "setpoint_control_type": "ZeroFlowPower",
          "terminal_chw_supply_c": 16.0,
          "terminal_chw_delta_t_c": 5.0,
          "chw_supply_c": 7.0,
          "chw_delta_t_c": 5.0,
          "doas_cooling_sat_c": 12.0,
          "fan_efficiency": 0.55,
          "fan_motor_efficiency": 0.92,
          "engineering_justification": "Catalog values unchanged: BEC 2024 Table 6.12b water-cooled chiller COP 5.5 at 7/32 C; low-lift terminal chiller credited +3.5%/K to 16 C (project literature rule) = 7.2325; fan and pump pressures inherit the active baseline; heat recovery 0.80/0.80 within the 0.80 limit.",
          "enable_dcv": true,
          "add_heat_recovery": true,
          "hrv_sensible_effectiveness": 0.8,
          "hrv_latent_effectiveness": 0.8,
          "replace_existing_hvac": true,
          "availability_prestart_hours": 0.0,
          "notes": "h09 arguments with the radiant terminal loop at 16/21 C (design temperature difference 5 K instead of 4 K).",
          "chiller_cop": 5.5,
          "condenser_water_supply_c": 32.0,
          "terminal_chiller_cop": 7.2325,
          "cooling_sizing_factor": 1.05,
          "economizer_type": "DifferentialEnthalpy",
          "hvac_availability_schedule_name": "ventilation schedule of the baseline model"
        }
      }
    ],
    "engineering_basis": "Same equipment and catalog parameters as rad_water_water_no_heat with air-side options (h06/h08). Only the terminal availability schedule is set through the toolkit argument hvac_availability_schedule_name; BEC 2024 chiller COP minimum, 8 L/s per person outdoor air with DCV, exhaust-air energy recovery.",
    "rationale": "h09 equipment energy: pumps 7.78 kWh/m2 at the fixed baseline head, so pump energy can only fall through flow. The radiant loop design difference of 4 K is below the 5 K the plant rule allows for high-temperature loops; 5 K cuts the design flow of the terminal pump by 20% and, through the chiller's evaporator flow, nothing else. Panel surface temperature rises slightly at the return end. Requested case_id=h10.",
    "fresh_air_l_s_per_person": 8.0,
    "bec_variable_flow_pumping": true,
    "bec_energy_metering": true,
    "bec_ddc_controls": true,
    "bec_chw_temp_reset": true,
    "autosized_fields": [
      "airflow",
      "cooling_capacity",
      "heating_capacity",
      "plant_flow",
      "zone_terminal_capacity",
      "doas_airflow"
    ],
    "hard_sized_fields": [
      "availability_prestart_hours",
      "chiller_cop",
      "chw_delta_t_c",
      "chw_supply_c",
      "condenser_water_supply_c",
      "cooling_control_temperature_c",
      "cooling_control_throttling_range_c",
      "cooling_design_air_temperature_c",
      "cooling_design_surface_temperature_c",
      "cooling_sizing_factor",
      "dewpoint_safety_offset_c",
      "doas_cooling_sat_c",
      "fan_efficiency",
      "fan_motor_efficiency",
      "heating_capacity_w_per_m2",
      "heating_design_air_temperature_c",
      "heating_design_surface_temperature_c",
      "heating_season_cooling_control_temperature_c",
      "hrv_latent_effectiveness",
      "hrv_sensible_effectiveness",
      "terminal_chiller_cop",
      "terminal_chw_delta_t_c",
      "terminal_chw_supply_c"
    ],
    "bec_dcv": true,
    "bec_exhaust_air_energy_recovery": true
  }
}